---
title: "GPU 코어는 1V 미만인데, 왜 데이터센터는 800V로 가나"
date: "2026-07-18"
description: "1MW AI 랙의 전기를 데이터센터 입구부터 GPU 코어까지 따라간다. 54V와 800V, ±400V 사이드카, 직류 보호와 전력반도체, 회사별 역할과 시나리오를 쉽게 해부한다."
category: tech-story
series: tech-story
seriesOrder: 14
topicSlug: "800vdc-ai-data-center-power"
tags:
  - 800VDC
  - AI데이터센터
  - 전력사이드카
  - 직류배전
  - 전력반도체
  - SiC
  - GaN
  - 엔비디아
  - 데이터센터전력
  - DART
  - EDGAR
  - 기술이야기
ogImage: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/41/4138a987795001db089aeadcffa4c98d0f5e4bd886e4d0afa8e9d90898d4f31a.webp
cardPreview: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/8a/8aad897316ff58f39818f7a116ee805e9efff53243c6f8eb0eff432ca0872402.webp
thumbnailBg: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/64/640d86d69c04a78c782eb6e25e6f7f54fa570b845bc5a5db12fb59e0ab53b39b.webp
ai:
  verdict: "800VDC의 핵심은 GPU가 800V를 먹는다는 뜻이 아니다. 랙 안에 있던 전력 변환과 저장, 보호를 랙 옆 사이드카나 시설 전력실로 옮기고 54V 구간을 GPU 가까이까지 밀어 넣는 구조 변화다. 초기에는 기존 교류 시설과 미래 직류 랙을 잇는 사이드카가 유력하지만, ±400V와 단일 800V, 50V·12V·6V 중간 전압은 아직 경쟁 중이다. 발표보다 안전 인증, 고객 채택, 현장 출하, 반복 주문, 독립 매출을 순서대로 확인해야 한다."
  direction: 관망
  confidence: 높음
  archetype: 산업네트워크
  dataAsOf: "2026-07-18"
---

![랙 안의 전원 장치를 별도 사이드카로 옮기고 고전압 직류를 계산 랙으로 보내는 AI 데이터센터 개념 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/64/640d86d69c04a78c782eb6e25e6f7f54fa570b845bc5a5db12fb59e0ab53b39b.webp)

GPU 코어는 1볼트보다 낮은 전압을 쓴다. 그런데 차세대 AI 데이터센터는 랙까지 800볼트 직류를 보내려 한다. 찻잔에 소방 호스를 연결하는 것처럼 이상하게 들린다.

이유는 GPU가 800V를 먹어서가 아니다. 미래의 랙 하나가 1메가와트, 즉 100만 와트에 가까운 전력을 요구할 수 있기 때문이다. 같은 1MW를 54V로 보내면 이상적인 단순 계산에서 약 18,519A가 흐른다. 800V라면 1,250A다. 전류가 약 15분의 1로 줄면 전기를 나르는 구리와 커넥터, 전원 선반이 차지하던 공간을 계산 장비에 돌려줄 수 있다.

하지만 여기서 곧장 “800V 관련 회사가 모두 강해진다”로 가면 중요한 절반을 놓친다. 800V는 부품을 무조건 더 다는 기술이 아니다. **랙마다 반복되던 변환 단계를 줄이거나 옮기고, 남은 경계에 보호·제어·정비 책임을 집중시키는 기술**이다. 새로 생기는 칸이 있는 만큼 사라질 수 있는 전원 선반과 중간 전압도 있다.

이 글은 발전소부터 데이터센터 입구까지를 다룬 [AI 전력망은 어디서 막히나](/blog/ai-power-transformer-supercycle)의 다음 구간을 걷는다. 데이터센터 입구에서 랙 옆 사이드카, 계산 보드, GPU 코어까지 전기 한 줄을 따라가며 누가 규격을 정하고, 누가 전압을 바꾸고, 누가 고장을 끊고, 어느 증거가 실제 매출에 가까운지 살펴본다.

## 1. 54V는 왜 갑자기 200kg의 구리가 되는가

전력 이야기를 세 단어로 시작하자.

- 전압은 전기를 밀어 보내는 압력이다.
- 전류는 한꺼번에 지나가는 전기의 양이다.
- 전력은 그 전기로 일을 해내는 속도이며 `전력 = 전압 × 전류`다.

1MW를 직류로 보낸다고 단순화하면 계산은 이렇다.

```text
1,000,000W ÷ 54V  = 약 18,519A
1,000,000W ÷ 800V = 1,250A
```

전선에서 열로 사라지는 손실은 전류의 제곱에 비례한다. 그렇다고 800V의 실제 손실이 54V보다 정확히 219배 작다고 쓰면 틀린다. 실제 54V 시스템은 버스바를 굵게 만들고 여러 갈래로 나누며, 800V 시스템은 절연과 차단 장치를 더 갖춘다. 설계자는 손실을 전부 줄이는 대신 구리·공간·온도·비용 사이에서 교환한다.

![1MW를 54V와 800V로 보낼 때 전류와 물리적 부담이 어떻게 달라지는지 비교한 도식](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/22/2259d3125f9f98bfed6997d13009d0c25f8e2666eab7da0469b2f2dc6fc2cbc7.svg)

[NVIDIA의 800V 기술 설명](https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/)은 1MW 랙을 기존 54V 방식으로 키우면 최대 200kg의 구리 버스바와 64U 규모의 전원 선반이 필요할 수 있다고 추정한다. 일반적인 랙이 42U에서 48U 안팎임을 생각하면 계산 장비보다 전원 장치가 더 큰 공간을 요구한다는 뜻이다. 다만 200kg과 64U는 NVIDIA의 차세대 구조 가정이지, 2027년 현장에서 독립 검증된 실측값은 아니다.

여기에는 더 깊은 반전이 있다. 1MW를 415V 3상 교류로 보낼 때 역률을 1로 둔 이상적 계산은 상별 약 1,392A, 480V라면 약 1,203A다. 800V 직류의 1,250A와 같은 kA 질서다. 교류와 직류는 도체 수와 열 조건이 달라 단순히 같다고 할 수 없지만, **800V의 혁명은 교류보다 전류가 15분의 1이 되는 데 있지 않다. 54V 구간을 짧게 만들고 AC/DC 변환 위치를 랙 밖으로 옮기는 데 있다.**

## 2. 800V는 종착지가 아니라 전압 계단의 맨 위다

오늘의 주류 전력 경로는 대략 이렇다.

```text
중전압 교류
→ 400·415·480V 교류
→ 랙 전원공급장치
→ 48·54V 직류 버스바
→ 12V 등 보드 전원
→ GPU 코어 1V 미만
```

차세대 구상은 54V를 없애는 것이 아니라 아주 짧게 만든다.

```text
기존 시설: 415·480V 교류 → 사이드카 → 800V 계열 직류 → 50·12·6V → 코어 1V 미만
신축 시설: 중전압 교류 → 중앙 정류기 → 800V 계열 직류 → 12·6V → 코어 1V 미만
```

![현재 랙 전원, 사이드카 과도기, 중앙 직류 구조에서 전력 변환 경계가 이동하는 모습](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/dc/dc89cb8aaa83a0f137d4a414d048b54d27d9bef2db8d788c1d18d07dd7d391dd.svg)

따라서 800V는 GPU의 식사 그릇이 아니라 전기를 칩 가까이 운반하는 고속도로다. 도착한 전기는 다시 낮아져야 한다. [NVIDIA의 장기 구상](https://developer.nvidia.com/blog/?p=107131)은 800V를 GPU 가까이 가져가 64대 1 고비율 변환기로 약 12V까지 낮춘다. [Texas Instruments의 2026년 참조 설계](https://www.ti.com/about-ti/newsroom/news-releases/2026/2026-03-16-ti-unveils-complete-800-vdc-power-architecture-for-future-generation-ai-data-centers-with-nvidia.html)는 800V에서 6V, 다시 1V 미만으로 내리는 두 단계를 제시한다. [STMicroelectronics](https://newsroom.st.com/media-center/press-item.html/t4766.html)는 50V·12V·6V 경로가 서버 형태에 따라 함께 남을 것으로 본다.

왜 정확히 800V인가. 물리학이 정한 유일한 답이라서가 아니다. 54V보다 전류를 크게 낮추면서 1,500VDC 이하 장비·절연 표준 안에 머물고, 전기차·태양광·산업용 전력반도체의 제조 경험을 일부 활용할 수 있기 때문이다. 무엇보다 NVIDIA와 OCP가 비슷한 전압 폭으로 공급망을 모으면 회사마다 다른 규격을 개발할 조정 비용이 줄어든다. 800V는 마법의 최적값보다 생태계가 수렴 중인 타협점에 가깝다.

아직 하나의 승자 구조가 정해진 것이 아니다. 800V에서 6V로 바로 내려가는 설계가 효율·열·전자파·고장률을 실제 랙에서 증명하면 기존 50V나 12V 중간 선반 일부는 줄 수 있다. 반대로 고비율 변환이 양산 수율과 수명을 못 맞추면 다단 변환이 오래 살아남는다. 800V는 새 부품 시장인 동시에 기존 부품을 삭제하는 경쟁이다.

![고전압 직류 한 줄이 계산 보드 가장자리의 변환 모듈을 거쳐 GPU 가까운 여러 저전압 경로로 나뉘는 개념 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/fe/fe6659681b12eb75da498ef7a82ed03c26574c68e85a542bba2b03838cf97c01.webp)

전력 모듈이 차지하는 보드 면적과 열은 HBM·패키지 배치와도 맞물린다. GPU 옆 공간이 왜 비싼지는 [HBM은 왜 쌓을까](/blog/hbm-stack-packaging-test)에서 이어진다.

또 하나의 혼동은 `단일 +800V`와 `±400V`다. 둘 다 선 사이 전압 폭은 800V지만 배선과 접지가 다르다. 단일 800V 2선식은 단순한 대신 대지 전압과 절연 부담이 커질 수 있다. +400V·공통선·-400V를 쓰는 3선식은 대지 전압을 낮출 수 있지만 두 극의 부하 균형과 접지 고장 감시가 어려워진다. [OCP의 2026년 LVDC 백서](https://www.opencompute.org/documents/dcf-power-distribution-lvdc-white-paper-version-1-0-final-pdf-1)도 최적 구조가 아직 토론 중임을 보여 준다.

±400V에서 고저항 접지를 쓰면 첫 번째 접지 고장이 생겨도 즉시 전체를 끄지 않고 운전을 이어갈 수 있다. 대신 절연 감시기가 고장 위치를 찾아 두 번째 고장이 오기 전에 정비해야 한다. 두 극의 부하가 다르면 공통선 전류와 전압 균형도 관리해야 한다. 단일 800V는 선이 적지만 커넥터 간격, 표면을 타고 흐를 수 있는 누설 경로, 작업자 격리 요구가 무거워진다. 전압 숫자 하나가 아니라 **고장 후에도 어디까지 계속 운전할 것인가**가 토폴로지를 가른다.

## 3. 중앙 전력실보다 사이드카가 먼저 보이는 이유

미래의 가장 깔끔한 그림은 시설 전력실에서 중전압 교류를 800V 직류로 한 번에 바꾸고 데이터홀 전체에 보내는 구조다. 그러나 기존 데이터센터에는 이미 교류 UPS, 스위치기어, 버스웨이가 깔려 있다. 멀쩡한 건물을 모두 뜯는 것보다 계산 랙 옆에 별도 전력 랙을 붙이는 편이 빠르다. 이 별도 랙을 **사이드카**라고 부른다.

[OCP Diablo 400 v0.7](https://www.opencompute.org/documents/ocp-specification-diablo-400-v0-7-0-final-pdf)은 Microsoft·Meta·Google이 함께 만든 2026년 규격이다. 전력 변환과 선택형 배터리를 계산 랙에서 분리하고, 사이드카 하나를 800kW에서 1MW 이상으로 확장할 수 있게 정의한다. NVIDIA도 2026년 MGX 발표에서 기존 교류 시설을 지키면서 800V 랙으로 넘어가는 실용적 다리로 전력 랙을 설명했다. [Schneider Electric의 2026년 백서](https://www.se.com/us/en/download/document/SPD_WP213_EN/) 역시 사이드카를 즉시 적용 가능한 구조로, 중앙 변환을 그다음 단계로 놓는다.

![기존 교류 시설과 미래 고전압 직류 계산 랙 사이에서 변환·저장·보호를 맡는 사이드카 개념 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/64/640d86d69c04a78c782eb6e25e6f7f54fa570b845bc5a5db12fb59e0ab53b39b.webp)

사이드카가 무조건 효율 단계를 줄이는 것은 아니다. 기존 AC UPS 뒤에 사이드카 AC/DC를 붙이면 과도기에는 변환기가 하나 더 생길 수도 있다. 먼저 얻는 것은 효율보다 **랙 안의 공간, 낮아진 54V 전류, 기존 건물 보존**이다. 진짜 효율은 각 부하율에서 전 구간을 재야 한다. 2021년 NREL의 특정 380VDC 장비 시험에서 DC 컨버터 피크 효율은 93.4%, 비교한 208VAC 컨버터는 92.6%였다. [NREL 연구](https://www.nrel.gov/docs/fy21osti/79596.pdf)는 장비와 전압 세대가 다르지만 “직류라서 자동으로 효율적”이라는 단정을 막아 준다.

장치를 모으면 고장 범위도 커진다. 랙마다 전원공급장치가 있으면 한 장치의 문제가 한 랙에 머물 수 있지만, 1MW 사이드카 한 대가 여러 계산 랙을 맡으면 공통 장애점이 된다. 그래서 N+1 또는 N+N 예비 구성, 우회 경로, 전원 구역별 격리, 펌웨어와 원격 계측, 전원을 살린 채 정비하는 절차가 함께 설계돼야 한다. 상자 수가 줄었다는 사실만으로 신뢰성이 높아지는 것이 아니다. 고장을 더 넓게 만들지 않고 장치를 모을 수 있는지가 시스템 통합사의 실력이다.

그래서 사이드카는 확정된 초기 승자가 아니다. **기존 교류 투자를 보존하려는 운영사에게 가장 구체적인 상용화 교량**이다. Flex는 2026년 3월 800V Power Rack을 공개했고, Vertiv는 2026년 하반기 포트폴리오 출시 계획을 밝혔다. 공개와 계획은 고객 현장 출하가 아니다. 다음 증거는 안전 인증, 고객 설계 채택, MW 기준 납품, 반복 주문이어야 한다.

## 4. 회사 이름보다 누가 어느 고장에 책임지는가

전력은 한 회사 제품 안에서 끝나지 않는다. 랙 입력 규격은 NVIDIA와 하이퍼스케일러가 정하고, 시설 접지와 보호는 운영사·EPC·통합업체·인증기관이 함께 결정한다. 반도체는 그 시스템 안에 채택된다. 그래서 회사 지도는 시가총액이나 파트너 명단이 아니라 **전기가 지나가는 순서와 책임**으로 읽어야 한다.

| 공정/층위 | 기술 역할 | 대표 회사 | 공시 근거 | 재무로 보이는 흔적 |
|---|---|---|---|---|
| 랙 규격과 수요 | 전압·커넥터·출시 시점을 제안 | NVIDIA, Google, Meta, Microsoft, OCP | NVIDIA MGX와 OCP Diablo 규격 | GPU 로드맵과 시설 CAPEX가 수요를 만들지만 800V 자체 매출은 분리되지 않음 |
| 시설 통합·보호 | AC/DC 위치, 접지, 차단, 저장, 시운전과 서비스 | Schneider, Eaton, Vertiv | 참조 구조·출시 계획·연차보고서 | 데이터센터 주문과 전사 실적은 보이지만 800V 독립 매출은 아직 미공개 |
| 사이드카·전력 랙 | 기존 교류 건물과 800V 랙을 연결 | Flex, Delta, LiteOn, Megmeet | 800V Power Rack과 전력 선반 발표 | 제품 공개 단계이며 설치 MW·반복 주문 확인이 다음 증거 |
| 고전압 변환 | 교류를 직류로, 800V를 50·12·6V로 변환 | Infineon, onsemi, ST, ROHM, Navitas | NVIDIA 협력·참조 설계·프로토타입 | 설계 채택과 데이터센터 매출 분리가 필요하며 소형사는 현금 소진도 함께 봐야 함 |
| 감지·제어 | 핫스왑, 전류·전압 감지, 게이트 제어 | ADI, TI, MPS, Renesas | 800V 참조 설계와 제품 설명 | 다중 공급 여부와 실제 승인 부품목록이 가격 결정력을 좌우 |
| 직접 인접 배전 | 중전압 인입, SST·반도체 차단기 개발 | LS ELECTRIC | 북미 38kV 데이터센터 배전 수주, Infineon MOU | 데이터센터 배전 수주는 확인되지만 NVIDIA 인증·800V 매출은 미확인 |

![규격, 현장 통합, 전력 랙, 변환 소자, GPU 보드로 이어지는 책임과 회사 네트워크](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/64/64ad0987cb740d0153ebda99974193b4417ce40bdb2a20f67e3295a8152f0450.svg)

NVIDIA의 파트너 목록에는 ADI·Infineon·MPS·Navitas·onsemi·Renesas·ROHM·ST·TI, Delta·Flex·LiteOn, Eaton·Schneider·Vertiv가 함께 있다. 그러나 명단에 올랐다는 사실은 수주도, 양산도, 독립 매출도 아니다. 여러 반도체 회사를 한꺼번에 넣은 구조는 오히려 다중 공급을 지향한다는 신호일 수 있다.

마진이 오래 남을 후보는 가장 화려한 소자보다 고장 책임이 큰 칸일 수 있다. 직류 고장을 빠르게 찾아 한 구간만 끊고, 나머지 랙은 계속 돌게 하고, 현장에서 시운전·정비·보증을 맡는 일은 쉽게 바꾸기 어렵다. Schneider·Eaton·Vertiv 같은 통합업체가 주목받는 이유다. 하지만 책임 비용과 가격 경쟁이 커지면 마진이 낮을 수도 있다. 서비스 계약, 설치 기반, 보증비용, 현장 가동률을 확인하기 전에는 가설일 뿐이다.

LS ELECTRIC은 국내 회사를 억지로 끼운 사례와 다르지만 위치를 정확히 제한해야 한다. [2026년 7월 Infineon과 맺은 MOU](https://www.lsholdings.com/ko/media/news/58326b775043577a337953564477785a30536b4e74486d50576e646f34736a76)는 AI 데이터센터용 SST와 SSCB 공동 개발을 담고 있다. 이는 직접 인접 증거지만 제품 인증과 매출은 아니다. HD현대일렉트릭·효성중공업은 데이터센터 입구까지의 변압기·차단기 층에서 중요하다. 랙 내부 800V 직접 수혜로 부르면 기존 [전력망 병목 글](/blog/ai-power-transformer-supercycle)과 경계를 흐리게 된다.

## 5. 구리가 하던 일을 반도체와 ‘브레이크’가 맡는다

전압이 높아지면 구리는 줄일 수 있지만 스위치의 일이 어려워진다. 전력반도체는 전기를 아주 빠르게 켰다 껐다 하며 원하는 전압으로 바꾼다.

- 실리콘카바이드는 높은 전압과 큰 전력을 다루는 앞단에 강하다.
- 질화갈륨은 빠른 스위칭으로 작은 고주파 변환기를 만드는 데 강하다.
- 기존 실리콘은 비용과 양산 경험, 낮은 전압의 정밀 제어에서 계속 중요하다.

한 소재가 전 구간을 이기는 구조가 아니다. ST와 Infineon도 실리콘·실리콘카바이드·질화갈륨을 위치에 따라 조합한다. TI가 밝힌 800V에서 6V 변환의 97.6% 피크 효율과 높은 전력 밀도도 GTC 2026 참조 설계의 회사 주장이다. 정격 부하 전 구간 효율, 고온 수명, 전자파, 양산 수율, 현장 고장률이 공개돼야 실력이 확인된다.

더 어려운 것은 브레이크다. 교류는 매 주기 전류가 0을 지나지만 직류는 같은 방향으로 계속 흐른다. 접점을 벌려도 공기 중 아크가 이어질 수 있다. 배터리와 커패시터가 800V 버스에 붙으면 고장 순간 그 저장장치도 단락 전류를 보탠다.

![직류 배전에서 감지, 핫스왑, 반도체 차단, 퓨즈, 접지 감시가 고장 구역만 격리하는 과정](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/8a/8a368678fe0a52b46de169a6b83807fe51872a8b6db6a3425992d95927a214f3.svg)

필요한 장치는 단순 차단기 하나가 아니다. 전압·전류 감지, 돌입전류를 막는 핫스왑, 마이크로초 단위 반도체 차단, 물리적 격리, 접지와 절연 감시, 저장장치 방전 확인이 한 체인으로 움직여야 한다. 2026년 5월 발행된 [IEC 60947-10:2026](https://webstore.iec.ch/en/publication/67514)은 1,500VDC 이하 반도체·하이브리드 차단기의 국제 표준을 열었다. 표준 발행은 출발점이지 여러 전원과 저장장치가 붙은 1MW 현장에서 선택 차단이 끝났다는 뜻은 아니다.

![직류 고장 한 구간만 격리하고 나머지 계산 랙에는 전력을 계속 보내는 보호 시스템 개념 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/ee/eea2b1e8cd455ccde05b7d70678464937903fc147571a8a71b681a49a78e9f7e.webp)

이 칸에서 ADI와 TI는 차단기 완제품 회사라기보다 감지·제어·핫스왑 부품 공급사다. Eaton·Schneider·Vertiv 같은 통합업체는 이 부품을 현장 보호 협조와 서비스로 묶는다. LS ELECTRIC은 Infineon과 반도체 차단기와 SST를 함께 개발하는 직접 인접 후보지만 아직 고객 인증 단계가 공개되지 않았다. **800V에서 가장 오래 남을 가치가 보호와 운영 책임에 붙는다는 주장은 유력한 가설이지 확정 수익이 아니다.**

## 6. 전압을 높여도 GPU의 갑작스러운 식욕과 열은 남는다

800V가 해결하는 것은 큰 전력을 좁은 공간으로 나르는 문제다. GPU가 순간적으로 전력을 먹었다 놓는 문제는 별도다. 수백 개 랙이 같은 학습 단계에서 동시에 움직이면 시설 부하가 크게 흔들릴 수 있다.

자동차에 비유하면 800V는 넓은 도로이고 저장장치는 서스펜션이다. 밀리초의 충격은 랙 가까운 커패시터가, 초 단위는 BBU와 슈퍼커패시터가, 분 이상은 시설 UPS와 BESS가 맡을 수 있다. Eaton은 800V 참조 구조에 슈퍼커패시터를 넣고, Flex와 Delta는 전력 랙에 BBU·CBU 옵션을 제시한다. 저장은 효율 부품인 동시에 고장 전류를 키우는 부품이라 보호 설계와 분리해 볼 수 없다.

![밀리초부터 수시간까지 GPU 부하 변동을 나눠 흡수하는 저장장치와 냉각의 역할](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/18/18d3d84615382b4a4cd20825b42bdaaebfacbfeb9881c8d01447e548e6edf67b.svg)

열도 사라지지 않는다. 전력 변환 효율이 1%p 좋아지면 1MW에서 약 10kW의 손실과 열을 줄일 수 있다. 그러나 GPU가 실제 계산에 쓴 거의 1MW는 결국 열이 된다. 800V와 직접 수랭은 서로를 대체하는 기술이 아니라 같은 고밀도 랙 때문에 함께 필요한 기술이다. 냉각수가 칩의 열을 어디까지 운반하는지는 [AI 칩의 다음 병목은 열이다](/blog/semiconductor-cooling-network), 랙 사이 데이터 이동이 전력과 열을 어떻게 키우는지는 [AI 클러스터는 왜 빛을 칩 옆으로 끌어오나](/blog/co-packaged-optics-silicon-photonics)에서 이어진다.

전기차 800V 생태계도 같은 방식으로 제한해 봐야 한다. SiC·GaN, 버스바, 커넥터, 절연 경험을 일부 활용할 수 있다. 하지만 데이터센터는 24시간 좁은 전압 범위를 유지하고 수백 개 병렬 부하를 무중단 정비해야 한다. 전기차 부품을 그대로 옮긴다는 말보다 **제조 규모의 이점을 가져오되 데이터센터 수명·차단·서비스 조건을 다시 인증한다**가 정확하다.

## 7. 공시에서는 ‘800V’라는 단어보다 증거의 단계를 본다

기술 발표는 앞서가고 회계는 늦게 따라온다. 지금 800V 전용 매출을 분리 공시하는 회사는 찾기 어렵다. 그래서 회사 전체 숫자를 800V 수혜로 바꾸지 않고, 그 회사가 긴 상용화 경로를 버틸 체력이 있는지와 기술 기대가 얼마나 큰지를 함께 본다.

미국 회사 숫자는 EDGAR 원문을 표준화한 DartLab 패널로, LS ELECTRIC은 DART 공시 기반 패널로 다시 확인했다. 두 시장의 통화와 회계연도가 달라 같은 순위표로 만들지 않는다.

| 회사 | DartLab 확인 기간 | 회사 전체 숫자 | 여기서 알 수 있는 것 | 알 수 없는 것 |
|---|---|---:|---|---|
| NVIDIA | FY2026 | 매출 2,159.4억달러, 영업이익 1,303.9억달러 | 랙 규격과 수요를 밀 자본·생태계 힘 | 800V 독립 매출과 Kyber 실제 출하 |
| Vertiv | 2025 | 매출 102.3억달러, 영업이익 18.3억달러, 영업CF 21.1억달러 | 전력·냉각 통합 사업의 성장과 현금화 | 이 중 800V가 만든 매출 |
| Eaton | 2025 | 매출 274.5억달러, 영업CF 44.7억달러 | 보호·배전·저장을 함께 개발할 체력 | 800V 수주와 수익성 |
| Navitas | 2025 | 매출 4,592만달러, 영업손실 1억778만달러 | 기술 기대 대비 작은 매출과 실행 위험 | 참조 설계가 양산 고객으로 바뀔지 |
| LS ELECTRIC | 2025 | 매출 4조9,658억원, 영업이익 4,264억원 | 배전 사업과 직류 개발을 함께 볼 기반 | MOU가 800V 인증·매출로 이어질지 |

위 숫자는 `dartlab.Company(...).panel("IS", freq="Y")`와 현금흐름 패널에서 다시 계산했다. NVIDIA의 FY2026은 2026년 1월 마감 회계연도이고 나머지는 2025년 달력연도에 가깝다. 통화와 기간이 달라 회사 크기를 순위로 비교하지 않는다. 특히 Navitas의 작은 매출과 적자는 기술이 틀렸다는 증거가 아니라, 고객 인증이 늦을 때 자금 조달 위험이 먼저 커질 수 있다는 경고다.

```python
import dartlab

for ticker in ["VRT", "ETN"]:
    company = dartlab.Company(ticker)
    print(ticker)
    print(company.panel("IS", freq="Y"))
    print(company.panel("CF", freq="Y"))
```

DartLab 뉴스 신호도 같은 경계로 읽었다. 2026년 7월 NVIDIA 뉴스에는 Kyber 일정 지연 주장과 “로드맵은 유지된다”는 반론이 함께 잡혔다. 공식 NVIDIA MGX 페이지는 여전히 2027년 시작을 제시한다. 따라서 지연 기사를 사실로 확정하지 않고 **공식 일정과 실제 인증·출하가 갈리는지 감시할 트리거**로만 쓴다. LS ELECTRIC 뉴스에서 포착된 Infineon 협력은 공식 보도자료로 다시 확인했다. 기사 개수는 수요가 아니다.

기술 성숙도는 회사 수가 아니라 증거가 어느 칸까지 갔는지로 판단한다. 이렇게 오해하면 안 된다. 파트너가 많다는 사실은 생태계 관심을 보여 줄 뿐, 안전 인증과 고객 출하를 대신하지 않는다.

![파트너 명단부터 독립 매출까지 800V 상용화 증거가 강해지는 일곱 단계](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/e4/e4e49a6fa70aa102eed1eb730b2b6583a8d7cda6e9621a29d440e4c1fe8618b2.svg)

증거 사다리는 이렇다. `파트너 명단 → 시연 → 제품 발표 → 안전 인증 → 고객 설계 채택 → 현장 출하·가동 → 독립 매출 공시`. Vertiv의 2026년 하반기 출시 계획은 제품 준비 단계다. Flex의 전력 랙 공개는 제품 발표 단계다. TI와 ST의 수치는 참조 설계 단계다. 실제 설치 MW, 고장률, 반복 주문, 서비스 계약, 800V 매출이 나와야 가치 포착을 말할 수 있다.

이 원칙은 미세 공정이 곧 이익을 보장하지 않는 [모래가 반도체가 되기까지](/blog/sand-to-semiconductor)의 교훈과 같다. 가장 어려운 기술을 가진 회사와 산업의 돈을 오래 가져가는 회사가 항상 같지는 않다.

## 8. 관전 포인트는 ‘어떤 조건에서 어느 칸이 강해지는가’다

### 시나리오 1. 기존 교류 시설을 지킨다면 사이드카가 먼저 커진다

**조건:** 2027년 이후 고밀도 랙은 나오지만 운영사가 기존 415·480V 교류 배전과 UPS를 전면 교체하지 않는 경우다.

**변화 경로:** 교류는 데이터홀까지 유지되고 랙 옆 사이드카가 800V 계열 직류를 만든다. 계산 랙에서 전원 선반이 빠지고 변환·저장·보호가 별도 전력 랙으로 이동한다.

**상대적으로 강해질 칸:** Flex·Delta·LiteOn의 전력 랙과 모듈, Schneider·Eaton·Vertiv의 통합·보호·서비스, Infineon·onsemi·ST·TI의 변환·제어 부품이다. 이것은 현재 가장 구체적인 경로지만 아직 “승자”가 아니다.

**확인 지표:** 안전 인증, 실제 고객명, 설치 MW, 현장 가동률, 반복 주문, 서비스 계약, 800V 수주 분리 공시를 본다.

**반증 조건:** 신규 시설이 사이드카를 건너뛰고 중앙 직류로 빠르게 가거나, 기존 54V·다른 고전압 구조가 공간과 비용을 충분히 감당하거나, 사이드카가 예비계통 때문에 효율·공간 이점을 잃으면 약해진다.

### 시나리오 2. 중앙 800V가 신축 시설의 기준이 되면 보호 책임이 시설 쪽으로 올라간다

**조건:** 단일 800V 또는 ±400V의 접지·차단·커넥터 규격이 정리되고, 보험사와 관할 당국이 다중 공급사 시스템의 선택 차단을 받아들이는 경우다.

**변화 경로:** 랙마다 있던 AC/DC 변환이 전력실이나 데이터홀 단위로 모이고 직류 버스웨이가 계산 랙까지 간다. 중전압 정류기, SiC, 직류 차단기, 절연 감시의 중요도가 커진다.

**상대적으로 강해질 칸:** Schneider·Eaton·Vertiv의 시설 통합, Infineon·onsemi·ST·ROHM의 고전압 변환, 직류 버스웨이·차단·접지 감시다. LS ELECTRIC은 SST·SSCB가 제품 인증과 고객 채택으로 이어질 때 직접 인접 후보에서 한 단계 올라간다. 기존 랙 AC 전원공급장치와 중복 변환은 약해질 수 있다.

**확인 지표:** OCP·IEC·UL 기반 상호운용, 중앙 AC/DC 실제 발주, 현장 고장 격리 시험, N+N 구성의 비용, 서비스 인력 인증, 800V 독립 매출을 본다.

**반증 조건:** 사업자마다 전압과 접지 방식이 갈리거나, 중앙화의 단일 장애 범위·개조·교육·보험 비용이 효율 이득보다 크면 랙별 분산과 사이드카가 오래 남는다.

### 시나리오 3. 800V에서 6V·12V 직접 변환이 성공하면 중간 선반이 줄어든다

**조건:** 고비율 변환기가 피크 효율이 아니라 전체 부하 곡선, 고온 수명, 수율, 전자파, 과도응답, 고장률을 실제 랙에서 통과하는 경우다.

**변화 경로:** 800V에서 50V, 다시 12V로 내려가던 계단 일부가 사라지고 6V나 12V가 GPU 가까이 간다. 부품 수는 줄지만 남은 변환기의 설계 난도와 가치가 커진다.

**상대적으로 강해질 칸:** TI·ST·Infineon과 검증된 고비율 모듈 업체다. 반대로 기존 50V·12V 전력 선반 일부는 약해질 수 있다. Navitas는 고객 설계 채택과 현금 소진을 함께 증명해야 기대가 실적으로 바뀐다.

**확인 지표:** 승인 부품목록, 고객 설계 채택, 정격 효율, W당 원가, 양산 수율, 현장 고장률, 다중 공급 여부를 본다.

**반증 조건:** 50V·12V·6V 구조가 계속 파편화되거나, 고객이 쉽게 여러 소자로 바꿀 수 있거나, 고비율 변환의 수명과 비용이 다단 구조를 못 이기면 중간 선반은 유지된다.

### 시나리오 4. 안전·부하 급변·계통 접속이 더 늦게 풀리면 800V보다 주변 층이 강해진다

**조건:** 직류 보호 표준과 Kyber급 랙 출하가 늦어지거나, GPU 부하 변동과 전력망 접속이 건물 내부 효율보다 큰 비용을 만드는 경우다.

**변화 경로:** 800V 중앙 전환보다 BBU·CBU·슈퍼커패시터, 부하 제어 소프트웨어, 직류 보호, 기존 교류와 혼합 운용에 투자가 먼저 간다. 전력망 연결이 병목이면 GE Vernova·Siemens Energy와 HD현대일렉트릭·효성중공업 같은 상류 회사가 일정의 주도권을 잡는다. 다만 이들은 랙 내부 800V 직접 수혜가 아니다.

**상대적으로 강해질 칸:** Eaton의 저장·보호, Delta·Flex의 BBU·CBU, Schneider·Vertiv의 혼합 시설 운영, LS ELECTRIC의 배전·직류 보호 인접 기술이다. 800V 기대 하나에 집중된 소형 반도체 회사는 일정 지연의 부담이 더 크다.

**확인 지표:** 랙당 저장장치 부착률, 부하변동 제한 계약, 직류 사고·인증 데이터, 공식 GPU 랙 일정, 데이터센터 전용 변압기·배전 수주와 납기를 본다.

**반증 조건:** 소프트웨어 전력 제한만으로 부하가 충분히 평탄해지고, 직류 보호가 빠르게 표준화되며, 실제 800V 랙 출하가 계획대로 늘면 주변 층 우위는 약해진다.

이 네 시나리오를 관통하는 질문은 “800V 회사가 누구인가”가 아니다. **교류가 어디서 직류로 바뀌고, 54V 경계가 어디까지 밀려가며, 누가 그 지점의 고장과 정비를 실제 현장에서 책임지는가?** 그 답이 파트너 발표에서 인증, 출하, 반복 주문, 매출로 한 칸씩 이동할 때 산업의 강자도 비로소 보인다.
