---
title: "전기 1로 열 3을 만든다는데, 히트펌프는 왜 추울수록 힘들까"
date: "2026-07-29"
description: "히트펌프의 냉매 순환과 온도 리프트부터 한파 용량, 제상, 보조히터, 난방수 온도, 계절성능, 냉매 전환, 전기요금과 HVAC 기업 공시까지 한 시스템으로 해부한다."
category: tech-story
series: tech-story
seriesOrder: 19
topicSlug: "heat-pump-temperature-lift-cop"
tags:
  - 히트펌프
  - 공기열히트펌프
  - 냉난방공조
  - HVAC
  - COP
  - 계절성능
  - 냉매
  - 제상
  - 건물전기화
  - LG전자
  - Carrier
  - TraneTechnologies
  - DART
  - EDGAR
  - 기술이야기
ogImage: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/dc/dc0957fbcb7955432429f550cd97b242e111f67b795ec593f79c23fadf451cbf.webp
cardPreview: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/6c/6c4d254602562a0417a82eb795f56f77e875f7875bdb2a6d84aeeb8ae095b4c8.webp
thumbnailBg: https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/6c/6cf5178c018ec879e0495fab925ac709737839444495e7bf2bb0c602875ed92a.webp
ai:
  verdict: "히트펌프의 성능은 압축기 효율 하나가 아니라 열원이 식고 건물이 뜨거운 물을 요구할수록 커지는 온도 리프트, 제상, 보조열, 방열기와 제어가 함께 결정한다."
  direction: 추적
  confidence: 높음
  archetype: 시스템전환
  dataAsOf: "2026-07-29"
---

![한겨울 외기에서 열을 모아 주택의 온수와 바닥난방으로 보내는 공기열 히트펌프 절개 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/6c/6cf5178c018ec879e0495fab925ac709737839444495e7bf2bb0c602875ed92a.webp)

전기히터에 전기 1kWh를 넣으면 거의 1kWh의 열이 나온다. 그런데 히트펌프는 전기 1kWh를 쓰고도 실내에 3kWh, 조건이 좋으면 4kWh가 넘는 열을 보낸다. 효율이 300%나 400%라는 말이 여기서 나온다. 열역학 법칙을 어긴 것처럼 들린다.

비밀은 간단하다. 히트펌프는 열 3을 전부 만들지 않는다. 전기 1로 압축기와 팬을 움직여 바깥에 있던 열 2를 실내로 옮긴다. 냉장고가 상자 안의 열을 주방으로 버리는 방향을 뒤집었다고 생각하면 된다. 영하의 공기에도 절대영도보다 높은 한 열에너지는 있다. 문제는 열의 존재가 아니라, 그 낮은 온도의 열을 더 따뜻한 집으로 밀어 올리는 데 얼마의 일이 필요한가다.

이 글의 핵심 문장은 하나다.

> **히트펌프는 전기를 먹는 기계이기 전에 온도 차를 먹는 기계다. 열을 끌어올려야 하는 높이, 곧 온도 리프트가 커질수록 COP와 난방능력은 불리해진다.**

그래서 가장 추운 날 문제가 두 겹으로 온다. 바깥 온도가 내려가면 냉매가 열을 가져올 온도도 내려간다. 동시에 집은 더 많은 열을 요구한다. 오래된 작은 라디에이터가 60도의 물을 요구하면 히트펌프는 열을 더 높은 곳까지 올려야 한다. 실외기, 집의 외피, 방열기, 배관, 제상 제어와 보조히터가 모두 같은 성적표에 들어간다.

먼저 이 산업의 층위를 보자. 회사 이름을 완제품 로고처럼 늘어놓지 않고, 왜 그 회사가 그 자리에 있는지와 공시가 어디까지 증명하는지를 함께 둔다.

| 공정·층위 | 기술 역할 | 대표 회사 | 공시 근거 | 재무로 보이는 흔적 |
|---|---|---|---|---|
| 압축기·모터·인버터 | 냉매 압력과 질량유량을 바꿔 한파와 부분부하를 버틴다 | LG전자, Daikin | LG는 압축기·모터 내재화와 냉한지 제품 사양을 공식 발표했다 | LG ES 사업 매출과 이익에는 히트펌프, 에어컨, 칠러가 함께 들어간다 |
| 열교환기·냉매 회로 | 외기, 냉매, 물 또는 공기 사이의 접근온도를 줄인다 | Carrier, Trane Technologies, LG전자 | 세 회사의 제품 목록과 냉한지·저GWP 전환 자료 | 완제품 매출은 보이지만 열교환기나 히트펌프 전용 마진은 대체로 안 보인다 |
| 완제품·수배전 제어 | 압축기, 팬, 펌프, 센서, 보조열을 한 운전 로직으로 묶는다 | Carrier, Trane Technologies, LG전자 | SEC 10-K와 LG 공식 실적 | 지역 HVAC 또는 ES 부문 매출·이익, 회사 전체 현금흐름 |
| 난방수·방열기·저장 | 낮은 공급수온으로 같은 방을 데우고 피크를 옮긴다 | Carrier의 Viessmann, 지역 설비업체 | Carrier는 Viessmann 인수 범위에 히트펌프, 보일러, 배터리와 디지털을 함께 적었다 | 인수가격과 지역 부문 실적은 보이지만 개별 설치 경제성은 안 보인다 |
| 설치·시운전·서비스 | 열부하 계산, 유량 밸런싱, 냉매 충전, 제상과 보조열 설정을 맡는다 | Carrier, Trane과 지역 딜러망 | 두 회사 모두 유통, 유지보수와 서비스 계약을 핵심 사업으로 공시한다 | 부품·서비스 비중은 일부 보이지만 히트펌프 설치자 생산성은 별도 공시가 드물다 |
| 건물 외피·전력망 | 필요한 열량과 겨울 전력 피크를 결정한다 | 건물주, 전력회사, 배전기기 업체 | IEA와 DOE의 건물 효율·피크 분석 | 개별 HVAC 회사 손익 밖에 있는 사회적 비용과 편익이 크다 |

이 표의 중요한 칸은 마지막이다. 히트펌프 기술이 좋아져도 집의 열손실이 크고 방열기가 높은 수온을 요구하면 압축기 회사가 만든 효율을 현장에서 잃는다. 반대로 단열과 방열면적, 제어가 좋아지면 같은 장비의 계절성능이 올라간다. 완제품만 보고는 산업의 승자를 찾기 어려운 이유다.

## 1. 전기 1로 열 3을 만드는 장부에는 바깥 열 2가 있다

히트펌프의 에너지 장부는 두 식으로 끝난다.

```text
Q_hot = Q_cold + W
COP_heating = Q_hot / W
```

`Q_hot`은 실내에 보낸 열, `Q_cold`는 외기나 땅, 물, 공장 폐열에서 가져온 열, `W`는 압축기와 팬·펌프에 넣은 일이다. 에너지 보존은 정확히 맞는다. 3kWh의 열을 실내에 보냈다면 그중 1kWh는 전기에서, 2kWh는 바깥 열원에서 왔다.

![전기 1과 외기열 2를 합쳐 실내열 3으로 보내는 히트펌프 에너지 장부](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/cd/cdf2e0dca42af23961d8c50879e94c13ebded262e0eabf39e4f27f7838c17978.svg)

```python
electricity = 1.0
sourceHeat = 2.0
deliveredHeat = electricity + sourceHeat
copHeating = deliveredHeat / electricity

print(deliveredHeat, copHeating)
# 3.0 kWh_th, COP 3.0
```

전기저항히터는 `Q_hot`이 거의 `W`와 같아서 COP가 1에 가깝다. 가스보일러는 연료의 화학에너지를 열로 바꾸므로 효율을 90%라고 쓸 수 있다. 히트펌프는 변환기가 아니라 운반기라서 COP가 1을 넘는다. 서로 다른 물리량을 같은 퍼센트 효율처럼 부르면 혼란이 생긴다.

[IEA의 히트펌프 원리 설명](https://www.iea.org/reports/the-future-of-heat-pumps/how-a-heat-pump-works)은 전형적인 가정용 장치의 COP를 약 4로 든다. 하지만 이것은 모든 시간과 모든 집에서 4라는 보증이 아니다. COP에는 반드시 운전점이 붙는다. 바깥 공기 몇 도인지, 물을 몇 도까지 데우는지, 팬과 순환펌프 전력을 포함했는지, 제상 중인지가 빠지면 숫자의 의미도 빠진다.

외기열이 공짜라는 표현도 반만 맞다. 외기 자체에 연료비는 없지만, 그 열을 잡는 큰 열교환기와 팬, 압축기, 냉매, 배관, 설치 공간, 전력망은 공짜가 아니다. 땅의 열은 안정적이지만 천공비가 든다. 공장 폐열은 따뜻하지만 공정과 배관을 연결해야 한다. 열원은 무료일 수 있어도 **온도 리프트와 통합 비용은 무료가 아니다.**

## 2. 냉매 한 바퀴는 압력과 끓는점을 바꾸는 과정이다

![증발기, 가변속 압축기, 응축기와 팽창장치가 닫힌 회로를 이루는 히트펌프 절개 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/5e/5e7386586b1124af49e488dd140975b4301085040b298a086de67cfbe9c100eb.webp)

공기열 히트펌프의 핵심은 냉매다. 냉매는 특별히 차가운 물질이 아니라, 원하는 압력 범위에서 쉽게 끓고 응축하도록 고른 작동유체다. 압력이 낮아지면 낮은 온도에서 끓고, 압력이 높아지면 더 높은 온도에서 응축한다. 압축기가 온도를 직접 찍어 올린다기보다 압력을 올려 냉매가 더 높은 온도에서 열을 버릴 수 있는 상태를 만든다고 이해하는 편이 정확하다.

한 바퀴는 네 단계다.

1. **증발기**: 저압의 차가운 냉매가 실외 코일에서 끓는다. 액체가 증기로 바뀌는 동안 외기에서 잠열을 받는다.
2. **압축기**: 저압 증기를 고압 증기로 압축한다. 전기가 주로 여기 들어가며 냉매 온도도 올라간다.
3. **응축기**: 뜨거운 고압 냉매가 실내 공기나 난방수에 열을 주고 액체로 응축한다.
4. **팽창밸브**: 고압 액체의 압력을 떨어뜨린다. 일부가 순간적으로 증발하며 온도가 낮아지고 다시 증발기로 들어간다.

![냉매가 증발, 압축, 응축과 팽창을 거치며 외기열을 실내로 옮기는 네 단계 순환](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/fb/fb11cb35ce21185f65550ccc3069c23d97cac1b17d6a08adc7db801efc316aaf.svg)

증발기와 응축기는 둘 다 열교환기다. 계절에 따라 역할을 바꿀 수도 있다. 냉방 때는 실내 코일이 증발기가 되어 방의 열을 가져가고, 실외 코일이 응축기가 되어 밖으로 버린다. 난방 때는 반대다. 이 때문에 가역식 에어컨은 이미 히트펌프다. 한국에서 흔한 냉난방 에어컨도 공기 대 공기 히트펌프의 한 형태다.

공기 대 물 장치는 실내 공기 대신 난방수를 데운다. 바닥난방과 라디에이터, 급탕 탱크에 연결할 수 있다. 한국의 온돌과 유럽의 수배관 난방에서는 이 경계가 중요하다. 공기를 30도 안팎으로 보내는 장치와 물을 55도까지 만드는 장치는 같은 외기 조건에서도 압축기 일이 다르다.

압축기 형식도 운전영역을 바꾼다. 주거용에는 로터리와 스크롤이 흔하고, 대형 산업용에는 스크루와 원심형도 쓰인다. 가변속 인버터는 압축기를 켰다 껐다만 하지 않고 냉매 유량을 부하에 맞춘다. 부분부하 효율과 실내온도 안정성이 좋아지고, 냉한지에서는 회전수를 높여 용량을 지킬 여지가 생긴다. 다만 고속 운전은 전력과 토출온도, 소음, 기계 스트레스를 키운다. 인버터는 물리 법칙을 없애는 장치가 아니라 운전점을 더 세밀하게 고르는 장치다.

냉각 쪽에서 같은 순환을 따라가고 싶다면 [AI 칩의 다음 병목은 열이다](/blog/semiconductor-cooling-network)를 함께 보면 좋다. 데이터센터 냉동기는 낮은 온도에서 열을 받아 더 높은 외기로 버린다. 주택 히트펌프는 낮은 외기에서 열을 받아 실내로 보낸다. 방향과 목적은 달라도 압축기, 열교환기, 펌프와 제어라는 산업 기반은 겹친다.

## 3. 히트펌프는 온도 차를 먹고 산다

히트펌프가 넘어야 할 높이는 실외 공기와 실내 설정온도의 단순 차이가 아니다. 냉매가 증발하는 온도와 응축하는 온도의 차이다. 외기에서 열을 받으려면 냉매는 외기보다 더 차가워야 한다. 0도의 공기에서 열을 받으려면 냉매 증발온도는 영하 몇 도까지 내려갈 수 있다. 35도의 난방수를 만들려면 냉매 응축온도는 물보다 더 높아야 한다. 열교환기 양쪽에 열이 흐를 온도 차가 필요하기 때문이다.

이 차이를 **온도 리프트**라고 부르자.

```text
Temperature lift = T_condensing - T_evaporating
```

가역적인 이상 히트펌프의 난방 COP 상한은 카르노 식으로 볼 수 있다.

```text
COP_Carnot,heating = T_hot / (T_hot - T_cold)
```

온도는 반드시 켈빈을 쓴다. 분모가 바로 온도 리프트다. 분모가 커지면 상한이 낮아진다.

![증발온도 0도와 응축온도 35도의 낮은 리프트, 영하 15도와 60도의 높은 리프트에서 달라지는 COP 상한](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/29/2978022346aaa33af94d34e1d1bfba0bcec2f4fb9e77c3eda9fea8b8573d8e80.svg)

```python
def carnotHeatingCop(evaporatingC, condensingC):
    coldK = evaporatingC + 273.15
    hotK = condensingC + 273.15
    return hotK / (hotK - coldK)

lowLift = carnotHeatingCop(0, 35)
highLift = carnotHeatingCop(-15, 60)

print(round(lowLift, 2))   # 8.80
print(round(highLift, 2))  # 4.44
```

첫 조건은 증발 0도, 응축 35도로 온도 리프트가 35K다. 이론 상한은 8.80이다. 둘째는 증발 영하 15도, 응축 60도로 리프트가 75K다. 이론 상한부터 4.44로 절반 가까이 낮아진다.

실제 장치는 카르노 상한에 도달하지 못한다. 냉매가 압축기에서 마찰과 비가역 압축을 겪고, 모터와 인버터에 손실이 있고, 열교환기에는 유한한 접근온도가 필요하며, 배관 압력강하와 팬·펌프 전력이 있다. 냉매가 증발기를 나설 때 액체가 압축기로 들어가지 않게 조금 더 데우는 과열, 응축기를 나설 때 기포가 생기지 않게 더 식히는 과냉도 운전점을 바꾼다.

가상의 45% 카르노 효율을 단순 적용하면 앞의 실제 COP는 약 3.96, 뒤는 약 2.00이 된다. 45%는 제품 보증값이 아니라 같은 내부 효율을 가정해 온도 리프트 효과만 보는 예시다. 중요한 것은 숫자보다 기울기다.

- 열원이 따뜻할수록 좋다.
- 난방수나 공급공기 목표온도가 낮을수록 좋다.
- 열교환기가 커서 접근온도를 줄일수록 좋다.
- 배관과 필터가 깨끗하고 유량이 충분할수록 좋다.

그래서 지열 히트펌프가 겨울에 유리하다. 깊지 않은 지중 온도는 외기보다 덜 흔들린다. 그래서 바닥난방이 작은 고온 라디에이터보다 유리하다. 넓은 면적에서 낮은 온도로 같은 열을 보낼 수 있다. 그리고 공장 폐수나 데이터센터 배출수처럼 이미 따뜻한 열원이 가치가 있다. 압축기가 넘어야 할 높이를 낮춰 주기 때문이다.

## 4. 추울수록 효율과 용량은 서로 다른 이유로 나빠진다

한파 성능을 말할 때 COP와 난방능력을 섞으면 안 된다. COP는 넣은 전기 대비 보낸 열의 비율이다. 난방능력은 그 순간 보낼 수 있는 열의 절대량, 보통 kW다. COP가 2여도 10kW를 낼 수 있고, COP가 3이어도 최대 5kW뿐일 수 있다. 집이 8kW를 요구하면 뒤의 장치는 효율과 무관하게 부족하다.

외기온도가 내려갈수록 일반적으로 두 선이 반대 방향으로 움직인다.

- 건물의 열손실은 커진다. 실내외 온도 차가 커지므로 필요한 난방부하가 올라간다.
- 공기열 히트펌프의 가용 열과 냉매 밀도, 운전영역은 불리해져 최대 용량이 줄 수 있다.

두 선이 만나는 온도가 **열적 균형점**이다. 그보다 따뜻하면 히트펌프가 집의 부하를 혼자 감당한다. 그보다 추우면 전기저항 보조히터, 가스보일러, 다른 열원이 부족분을 채워야 한다. [DOE의 건물 열시스템 가이드](https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/87812.pdf)는 이 교차점을 장비 선정과 보조열 제어의 핵심 설계값으로 둔다.

![외기온도가 내려갈수록 오르는 건물 열부하와 내려가는 히트펌프 용량이 만나는 열적 균형점](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/69/6901da2c684db53f98a52db5249c7c6e110f7b667cfc98c1194b1a8cc293f670.svg)

여기서 제품 광고의 "영하 25도 운전"을 조심해서 읽어야 한다. 그 온도에서 압축기가 돌아간다는 뜻과 정격 용량을 유지한다는 뜻은 다르다. 용량을 유지해도 COP가 얼마인지가 별도다. COP와 용량을 유지해도 그 집의 설계부하보다 큰지가 또 별도다.

DOE 냉한지 히트펌프 과제는 이 차이를 사양에 박아 넣었다. [공식 팩트시트](https://www.energy.gov/cmei/buildings/articles/residential-cold-climate-heat-pump-technology-challenge-fact-sheet)는 5화씨, 약 영하 15도에서 최소 COP 2.1-2.4와 47화씨, 약 8도 대비 용량비 100%를 요구했다. 운전 최저온도 하나가 아니라 효율과 용량을 함께 본 것이다. 영하 26도 운전은 선택 사양이었다.

냉한지 제품은 이 문제를 여러 층에서 푼다. 더 큰 실외 열교환기, 가변속 압축기와 팬, 냉매 분사, 토출온도 관리, 정교한 팽창밸브와 센서, 저온용 윤활과 배수 설계를 조합한다. [LG의 공식 제품 설명](https://www.lg.com/global/newsroom/lg-story/beyond-news/lgs-innovative-hvac-solutions-highlight-commitment-to-decarbonization-and-electrification/)은 특정 냉한지 제품이 영하 25도에서 난방용량 100%, 영하 35도에서 70%를 유지한다고 발표했다. 강한 제품 사양 증거지만, 독립 현장 SPF나 여러 집의 전기요금, 누적 판매를 증명하는 숫자는 아니다.

과대선정도 만능은 아니다. 큰 장비는 한파 용량을 늘리지만 평소 부하에서 자주 켜고 끄는 단주기 운전을 만들 수 있다. 가변속 범위가 충분하지 않으면 압축기 기동 손실과 마모가 늘고 실내 습도와 쾌적성도 흔들린다. 설계는 "가장 큰 장비"가 아니라 **설계부하, 최소 변조능력, 한파 용량과 보조열 전략을 동시에 맞추는 일**이다.

## 5. 서리를 녹이는 몇 분이 계절성능을 바꾼다

![차갑고 습한 날 실외 코일의 절반에 서리가 끼고 다른 절반은 제상되며 물이 빠지는 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/15/151dbdf8846211563bdbf023721a5cd01cc08952030490234cf6a1a1a19cbbcd.webp)

공기열 히트펌프의 실외 코일은 난방 중 외기보다 차갑다. 공기 속 수증기가 코일에 응축되고 표면이 0도 아래면 얼어붙는다. 얇은 서리는 처음에는 큰 문제가 아닐 수 있지만 두꺼워지면 핀 사이 공기를 막고 열저항을 만든다. 팬이 더 일해도 공기가 안 지나가고, 냉매는 열을 덜 받는다.

그래서 장치는 주기적으로 **역사이클 제상**을 한다. 사방밸브가 냉매 흐름을 잠시 냉방 방향으로 바꿔 뜨거운 냉매를 실외 코일에 보낸다. 코일의 얼음이 녹는 동안 실내로 보내던 열은 줄거나 반대로 실내 열을 조금 가져갈 수 있다. 찬바람을 막기 위해 실내 팬을 멈추거나 전기저항 보조열을 켜는 제품도 있다.

제상에는 네 종류의 손실이 겹친다.

1. 제상 중 정상 난방을 못 한 시간
2. 얼음을 녹이는 잠열
3. 실내 쾌적을 지키는 보조히터 전력
4. 베이스팬과 배수구가 다시 얼지 않게 하는 히터 전력

![코일 감지, 역사이클, 얼음 융해, 배수, 난방 복귀로 이어지는 제상 한 주기의 시간표](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/a5/a5f2f6abdaa2b52ddbed3963c42d8bf417af0d7d15c30d5b6aaa8189c79a703d.svg)

눈보라가 가장 심한 날만 제상이 많은 것은 아니다. 춥고 건조한 공기보다 0도 부근의 습한 공기에서 서리가 더 빠르게 자랄 수 있다. 기후대와 설치 위치가 중요하다. 지붕 낙수 아래, 바람이 막힌 좁은 공간, 배수가 얼어붙는 낮은 받침대에 실외기를 놓으면 좋은 장치도 불리해진다.

제어는 단순한 부품보다 중요하다. 타이머만 보고 너무 자주 제상하면 깨끗한 코일까지 데우느라 전기를 낭비한다. 너무 늦게 제상하면 막힌 코일로 오래 운전한다. 압력, 코일온도, 외기온도와 운전시간을 조합해 실제 서리량을 추정해야 한다.

[2026년 알래스카 현장 연구](https://research-hub.nlr.gov/en/publications/cold-climate-field-study-of-the-effect-of-defrost-controls-on-the/)는 페어뱅크스의 덕트리스 히트펌프에서 공장 기본 제상과 베이스팬 히터 제어를 바꿔 통합 효율을 높일 여지가 있음을 확인했다. 한 현장의 제어 변경을 전체 제품군 숫자로 일반화할 수는 없지만, 계절성능이 압축기 명판만의 결과가 아니라는 강한 사례다.

제상 중 실외기에서 흰 수증기가 올라오는 것은 흔한 정상 현상이다. 뜨거워진 코일에서 녹은 물이 증발하기 때문이다. 반대로 코일 전체가 두꺼운 얼음에 오래 갇히거나, 바닥 얼음이 팬에 닿거나, 짧은 간격으로 계속 제상한다면 배수와 센서, 냉매량, 공기 흐름을 점검해야 한다.

## 6. 노후 주택의 진짜 질문은 몇 도의 물이 필요한가다

![오래된 주택에서 큰 라디에이터와 바닥난방, 버퍼탱크, 유량계와 공기물 히트펌프를 함께 조정하는 개조 장면](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/9b/9ba056f8f6add474620f61ba56c874a4fb964693a0b80b9a0941b7853157de7c.webp)

"노후 주택에는 히트펌프가 안 된다"는 말은 너무 거칠다. 오래된 집은 대체로 열손실이 크고 기존 라디에이터가 고온 보일러에 맞춰졌으므로 불리할 가능성이 높다. 하지만 성능을 직접 결정하는 것은 준공연도가 아니라 설계일의 열부하와 필요한 공급수온, 유량, 방열면적이다.

방이 잃는 열과 방열기가 내는 열이 맞아야 한다. 공급수온을 낮추면 라디에이터와 방 공기의 평균 온도 차가 줄어 출력이 낮아진다. 같은 열을 내려면 다음 가운데 하나 이상이 필요하다.

- 벽, 지붕, 창과 기밀을 개선해 방의 열손실을 줄인다.
- 더 큰 라디에이터, 팬코일 또는 바닥난방으로 방열면적과 열전달을 늘린다.
- 배관 세척과 수력 밸런싱으로 각 방에 필요한 유량을 보낸다.
- 날씨보상 제어로 따뜻한 날에는 공급수온을 자동으로 낮춘다.
- 연속 저온 운전으로 짧은 고온 가열보다 실내온도를 안정적으로 유지한다.

![같은 난방부하를 넓은 바닥과 큰 라디에이터의 낮은 공급수온, 작은 라디에이터의 높은 공급수온으로 보내는 비교](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/4a/4a652221da4990598facde7f6ca5fc5bbc4e5c6c2cc116b8e1ca64dc07c629e1.svg)

바닥난방은 넓은 면적 덕분에 30도대 물로도 방을 데울 수 있다. 라디에이터도 충분히 크면 낮은 온도에서 작동한다. 반대로 작은 방열기가 60도 이상의 물을 요구하면 응축온도가 올라가 온도 리프트가 커진다.

[Fraunhofer ISE의 기존 주택 현장 프로젝트](https://www.ise.fraunhofer.de/en/research-projects/wp-qs-im-bestand.html)는 1826년부터 2001년 사이에 지어진 건물을 포함했다. 2024년 표본에서 공기 대 물 히트펌프 49대의 SPF는 2.6에서 4.9, 평균 3.4였다. 건축 연도와 SPF의 상관은 발견되지 않았다. 연구진은 각 시대 건물이 요구한 난방온도가 비슷했다는 점을 핵심 이유로 설명했다.

이 결과를 "단열은 필요 없다"로 읽으면 안 된다. 표본의 일부 오래된 집은 평균보다 더 많이 개보수돼 있었다. 같은 연구는 과대선정, 잦은 압축기 기동, 저장탱크와 열사용 회로의 부조화도 개선점으로 지적했다. 다만 **건축 연도 하나로 적합성을 판정하는 방식이 틀렸음**은 분명하다.

[Fraunhofer의 라디에이터 개조 연구](https://publica.fraunhofer.de/entities/publication/30ff8733-b37b-4943-889e-3bd2e40056f5)는 평균 히트펌프 온도를 1K 낮출 때 SPF가 0.10-0.13포인트 높아지는 상관을 보고했다. 특정 데이터와 시뮬레이션 범위의 결과지만 설계 방향을 잘 보여 준다. 압축기 효율을 몇 퍼센트 올리는 일과 별개로, 난방수 온도를 5K 낮추는 건물 쪽 작업이 큰 효과를 낼 수 있다.

버퍼탱크도 양면적이다. 열용량을 늘려 단주기를 줄이고 제상 때 쓸 열을 확보하며 여러 난방구역의 유량을 분리한다. 그러나 탱크를 항상 높은 온도로 유지하거나 배관이 복잡해져 혼합과 대기손실이 커지면 SPF를 깎는다. 급탕과 난방을 한 탱크에서 제대로 층화하지 못하면 바닥난방까지 급탕 온도로 데우는 손실이 생긴다.

이 지점에서 설치 채널이 기술의 일부가 된다. 열부하 계산, 라디에이터 점검, 배관 유량, 냉매 충전량, 날씨보상 곡선과 보조히터 설정은 제품 공장에서 끝낼 수 없다. [경동나비엔 기업이야기](/blog/009450-kyungdong-navien)에서 북미 콘덴싱 온수기 시장을 연 요인도 열교환기 효율만이 아니라 설치업자가 익숙한 PVC 배기와 현지 채널이었다. 히트펌프도 설치자가 이해하고 반복 시공할 수 있는 시스템이어야 시장이 열린다.

## 7. COP, SCOP, HSPF2와 SPF는 같은 질문이 아니다

히트펌프 효율 숫자는 시간과 경계에 따라 이름이 달라진다.

| 지표 | 묻는 질문 | 시간 범위 | 주의할 경계 |
|---|---|---|---|
| COP | 이 운전점에서 열 몇 kW를 전기 몇 kW로 보냈나 | 순간 또는 안정된 시험점 | 외기·수온, 부분부하, 팬·펌프 포함 여부 |
| SCOP | 표준 기후의 여러 온도 구간을 합치면 계절 효율은 얼마인가 | 표준 난방시즌 | 기후대, 설계부하, 보조열과 대기전력 규칙 |
| HSPF2 | 미국 표준 난방시즌에서 Wh당 몇 Btu의 열을 보냈나 | 표준 난방시즌 | 단위가 Btu/Wh이며 지역 구간과 시험규칙이 SCOP와 다름 |
| SPF | 실제 설치 시스템이 측정기간에 보낸 열을 전체 전력으로 나누면 얼마인가 | 현장 계절 또는 연간 | 계량기 위치, 급탕 포함 여부, 보조히터·펌프·제어 포함 여부 |

HSPF2는 COP와 단위가 다르다. 1Wh는 3.412Btu이므로 같은 경계를 가정한 단순 환산은 `HSPF2 / 3.412`다. DOE 냉한지 과제의 8.5 HSPF2를 단순 환산하면 약 2.49다. 하지만 실제 표준은 온도 구간, 부분부하, 보조열과 시험 절차를 포함하므로 한 운전점 COP와 바로 대조하면 안 된다.

![단일 운전점 COP에서 표준 기후 SCOP·HSPF2, 현장 전체 전력을 포함한 SPF로 넓어지는 측정 경계](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/0d/0dd5378019510bc72698ab1a5cd00dcff74a0f6280075dcc913004e5e5bc92a7.svg)

```python
hspf2 = 8.5
copLikeRatio = hspf2 / 3.412
print(round(copLikeRatio, 2))
# 2.49, 단 동일한 에너지 경계를 가정한 단순 단위 환산
```

현장 SPF의 분모가 특히 중요하다. 압축기 전력만 재고 팬, 순환펌프, 제어, 오일섬프 히터, 베이스팬 히터와 전기저항 보조열을 빼면 집의 전기계량기와 맞지 않는다. 급탕을 함께 만들었다면 더 높은 물 온도와 위생 가열 주기가 들어간다. 공간난방만 한 장치와 직접 비교하기 어렵다.

Fraunhofer의 최신 현장 결과가 2.6에서 4.9로 넓게 퍼진 것은 실패라기보다 시스템 성능의 본질을 보여 준다. 같은 공기 대 물 범주 안에서도 집의 부하, 수온, 배관, 저장, 제어와 사용자 운전이 결과를 벌린다. 평균 3.4는 유용하지만, 내 집의 답은 아니다.

DOE가 지원한 [냉한지 개조의 적용 손실 프로젝트](https://www.energy.gov/cmei/buildings/reducing-applied-losses-heat-pumps-cold-climates)는 시러큐스의 흔한 설치 연간 COP를 2.3-2.5로 보고, 설치와 운전 손실을 줄여 4.0을 목표로 잡았다. 제품 실험실 성능을 높이는 연구가 아니라 설치된 시스템이 잃어버린 효율을 되찾는 연구다.

제품을 비교할 때는 다음 순서가 안전하다.

1. 설계 외기온도와 공급수온에서 최대 용량이 건물 설계부하를 감당하는가?
2. 같은 운전점의 COP는 얼마인가?
3. 표준 계절지표의 기후대와 보조열 가정은 무엇인가?
4. 현장 SPF는 어떤 전기와 어떤 열을 계량했는가?
5. 제상, 급탕, 저장손실과 보조히터가 실제 청구서에 얼마나 들어갔는가?

## 8. 공기열, 지열과 폐열은 온도 리프트를 사는 방식이 다르다

히트펌프는 열원과 열을 내보내는 방식에 따라 여러 종류로 나뉜다.

- **공기 대 공기**: 외기열을 실내 공기로 보낸다. 덕트리스 에어컨과 덕트식 냉난방기가 대표적이다.
- **공기 대 물**: 외기열로 난방수와 급탕수를 만든다. 온돌, 라디에이터와 탱크에 연결한다.
- **지중열·수열**: 땅이나 지하수, 호수의 비교적 안정된 온도를 쓴다. 효율은 안정적이지만 천공, 부지와 허가 비용이 크다.
- **배기·폐열 회수**: 환기 배기, 하수, 냉동설비 응축열이나 공정 폐열을 다시 끌어올린다.
- **산업용 고온**: 따뜻한 폐열을 더 높은 공정수나 증기 조건으로 올린다. 압축기와 냉매, 공정 통합이 대형화된다.

열원이 안정적일수록 운전은 유리하지만 초기 공사가 복잡해지는 경향이 있다. 공기는 어디에나 있고 실외기 설치가 빠르지만 가장 추운 날 가장 차갑다. 지중은 안정적이지만 보어홀 실패와 지질 불확실성을 먼저 산다. 공장 폐열은 따뜻하지만 생산시간, 오염, 열교환기 막힘과 배관 거리를 맞춰야 한다.

난방 인프라 전환은 세 경로로 보는 편이 현실적이다.

| 단계 | 열원과 장치 | 보존하는 기존 자산 | 새 병목 | 강화되는 층위 | 약해지는 층위 |
|---|---|---|---|---|---|
| 현재 | 가스·기름 보일러 단독 | 연료배관, 고온 라디에이터, 굴뚝 | 연료가격, 직접 배출 | 버너, 연료유통, 보일러 정비 | 전기식 압축기·저온 방열 |
| 전환기 | 히트펌프와 기존 보일러의 하이브리드, 선택적 방열기 교체 | 기존 보일러를 피크·비상열로 사용 | 이중 설비, 복잡한 제어와 요금 최적화 | 인버터, 제어, 설치·시운전, 저온 라디에이터 | 보일러의 연간 가동시간 |
| 장기 | 저온 방열기·바닥난방, 열저장과 히트펌프 중심 | 배관 일부와 건물 구조 | 겨울 전력피크, 냉매·서비스 인력 | 압축기, 전력전자, 열교환기, 저장, 배전망 | 연료배관 신규투자, 고온 전용 방열 |

![가스보일러 단독에서 하이브리드 개조를 거쳐 저온 방열과 열저장을 갖춘 히트펌프 중심 시스템으로 이동하는 세 경로](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/5a/5ae206f1be1cb47931c971ae97516bd9cef2599415a03fd1d1f14d8978fb18b0.svg)

하이브리드를 무조건 과도기 실패로 볼 필요는 없다. 설계온도가 매우 낮은 지역에서 연중 몇 시간의 피크 때문에 히트펌프와 배전설비를 크게 키우는 것보다 기존 보일러를 제한적으로 쓰는 편이 비용과 계통에 유리할 수 있다. 반대로 제어가 가스보일러를 너무 일찍 켜면 히트펌프 투자의 효과가 사라진다. 전환기 시스템의 가치는 두 장치를 가진 사실이 아니라 **가격, 탄소, 용량과 쾌적 조건에 따라 언제 무엇을 켜는가**에 있다.

장기 경로에서는 전력망이 난방 인프라가 된다. 변압기와 배전선, 차단기, 주택 인입용량, 열저장과 시간대 제어가 가스관 역할 일부를 넘겨받는다. 이 변화가 전력설비에 만드는 병목은 [AI 전력망은 어디서 막히나](/blog/ai-power-transformer-supercycle)와 닿아 있다. 시설 내부의 전기 경계가 바뀌는 방식은 [테슬라가 이긴 교류는 왜 다시 직류를 부르나](/blog/tesla-ac-grid-dc-return)의 전환 문법과도 같다. 최종 장비 하나가 바뀌면 상류 인프라는 그대로 있지 않는다.

![공장의 저온 폐열을 열교환기와 압축기 스키드로 끌어올려 공정수와 열저장 탱크로 되돌리는 산업용 히트펌프](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/7d/7dd713af198c617667590c0d7a53540dc36b18f40035bb4503c6ab9a6e6ebeb6.webp)

산업용은 같은 원리를 더 큰 온도와 통합 문제에 적용한다. 종이 건조, 식품 세척과 증발, 화학공정의 저온·중온 열에는 따뜻한 폐수나 배기가 존재한다. [IEA Heat Pump Monitor 2026](https://www.iea.org/reports/heat-pump-monitor-2026/key-findings)는 상용 기술이 세계 산업 열수요의 약 20%를 기술적으로 공급할 수 있다고 본다. 기술적 잠재량이지 경제적 설치량은 아니다. 공정 정지 위험, 열원 시간대, 기존 증기망, 전력 인입과 제품 품질을 함께 맞춰야 하기 때문이다.

## 9. 냉매의 숫자가 낮아지면 안전 설계가 더 중요해질 수 있다

냉매는 순환하며 새로 소비되지 않지만 누출되면 온실가스가 될 수 있다. 과거 주거용 공조에 널리 쓰인 R-410A는 오존층 파괴지수는 0이지만 지구온난화지수, GWP가 높다. 미국과 유럽은 고GWP HFC 사용을 줄이고 있다.

문제는 대체 냉매가 한 줄 순위가 아니라는 점이다.

| 냉매 | 공식 표의 GWP100 예 | 안전등급 | 장점 | 설계·서비스 과제 |
|---|---:|---|---|---|
| R-410A | EPA 2,088 | A1 | 불연성, 넓은 기존 설치 기반 | 높은 GWP, 규제와 냉매가격 전환 위험 |
| R-32 | EU 675 | A2L | R-410A보다 낮은 GWP, 높은 체적용량 | 약가연성, 공구·환기·교육과 충전량 관리 |
| R-290 프로판 | EU 0.02, EPA 3.3 | A3 | 매우 낮은 GWP와 좋은 열역학 특성 | 높은 가연성, 충전량·점화원·실외 모노블록 설계 |
| R-744 이산화탄소 | EU 1 | A1 | 불연성, 급탕 고온에서 장점 가능 | 높은 운전압력, 기후와 가스쿨러 최적화 |

![R-410A, R-32, R-290과 R-744의 GWP, 가연성, 압력, 충전량과 서비스 조건을 함께 보는 냉매 교환 지도](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/b8/b824cff6cb228e1ce1b3c5539c56d07389ba3acf5f43a7123d7f59b4a572b55f.svg)

[EPA 기술전환 GWP 표](https://www.epa.gov/hfcs/technology-transitions-gwp-reference-table)는 R-410A를 2,088, R-290을 3.3으로 적는다. [EU 집행위원회 대안 냉매 표](https://climate.ec.europa.eu/eu-action/fluorinated-greenhouse-gases/climate-friendly-alternatives-f-gases/air-conditioning_en)는 규정 2024/573의 계산 기준에서 R-290 GWP100을 0.02, R-32를 675로 적는다. 프로판 숫자가 다른 것은 한쪽이 틀렸기 때문이 아니라 평가보고서와 비불소 물질 계산 기준이 바뀌었기 때문이다. GWP는 출처와 시간지평을 붙여 써야 한다.

안전등급의 A는 낮은 독성, 숫자는 가연성 수준을 뜻한다. A1은 불꽃 전파가 없는 범주, A2L은 연소속도가 낮은 약가연성, A3는 높은 가연성이다. 낮은 GWP가 곧 무위험이라는 뜻은 아니다.

R-290 공기 대 물 모노블록이 주목받는 이유가 여기에 있다. 냉매 회로를 실외의 밀폐된 완제품 안에 두고 건물 안에는 물만 들여보내면 실내 가연성 냉매 배관을 줄일 수 있다. 대신 정전 때 외부 물배관이 얼지 않게 부동액, 배관 깊이, 배수와 비상순환을 설계해야 한다. R-32 분리형은 냉매배관이 실내외를 잇기 때문에 충전량과 실내 체적, 누출 시 환기, 작업자 공구와 절차가 중요하다.

냉매 전환은 완제품 회사만의 기회가 아니다. 누출 감지, 회수 장비, 인증 교육, 압력·가연성에 맞는 밸브와 열교환기, 보험과 서비스 네트워크가 함께 바뀐다. 기존 R-410A 설치 기반은 냉매 회수와 정비 수요를 오래 남긴다. 신규 제품 전환이 곧 기존 장치의 즉시 폐기를 뜻하지는 않는다.

## 10. 전기요금과 탄소는 COP가 아니라 비율의 임계값에서 갈린다

"COP가 3이면 난방비도 3분의 1"이라는 말은 전기저항히터와 비교할 때만 가까워진다. 가스보일러와 비교하려면 에너지 단가와 효율을 함께 봐야 한다.

열 1kWh를 만드는 운전비는 다음과 같다.

```text
Cost_HP = Price_electricity / SPF
Cost_boiler = Price_gas / Boiler_efficiency
```

히트펌프가 더 싸려면 전기와 가스의 kWh당 가격 비율이 `SPF / 보일러효율`보다 낮아야 한다. SPF 3, 보일러효율 90%라면 임계 가격비는 약 3.33이다. 전기가 가스보다 kWh당 2배 비싸면 히트펌프가 유리하고, 4배 비싸면 다른 비용이 같다는 단순 조건에서 가스가 유리하다.

탄소도 같은 구조다.

```text
Carbon_HP = Grid_emission_factor / SPF + Refrigerant_lifecycle
Carbon_boiler = Fuel_emission_factor / Boiler_efficiency + Upstream_methane
```

![전기와 가스 가격비, 계통과 연료 배출계수를 SPF와 보일러효율로 나눠 비교하는 비용·탄소 임계식](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/67/6726845c4be1e423c69549b891df1f42cae4ba1ba8bdb3a466855ad4ccc5141f.svg)

```python
electricityPrice = 0.20  # 통화/kWh_e, 가상값
gasPrice = 0.08          # 통화/kWh_fuel, 가상값
spf = 3.0
boilerEfficiency = 0.90

heatPumpCost = electricityPrice / spf
boilerCost = gasPrice / boilerEfficiency
priceRatioThreshold = spf / boilerEfficiency

print(round(heatPumpCost, 3))          # 0.067 / kWh_th
print(round(boilerCost, 3))            # 0.089 / kWh_th
print(round(priceRatioThreshold, 2))   # 3.33
```

[EIA의 천연가스 직접 연소계수](https://www.eia.gov/environment/emissions/co2_vol_mass.php)는 1MMBtu당 52.91kg CO2다. 이를 293.071kWh로 나누면 연료 1kWh당 약 0.181kg CO2다. 90% 보일러라면 열 1kWh당 직접 배출은 약 0.201kg이 된다. 상류 메탄은 별도다.

따라서 SPF 3 히트펌프의 운전 CO2가 이 보일러보다 낮으려면 평균 계통 배출계수가 대략 0.603kg CO2/kWh 아래여야 한다. 단순 임계값이다. 실제 비교에는 시간별 계통배출, 냉매 누출, 가스 상류 메탄, 급탕과 보조열을 넣어야 한다.

[IEA의 지역별 비교](https://www.iea.org/data-and-statistics/charts/relative-co2-emissions-from-the-operation-of-air-source-heat-pumps-compared-with-the-most-efficient-condensing-gas-boilers-by-region-in-the-net-zero-scenario-2010-2030-2)도 SPF 2.4-4와 98% 가스보일러를 가정해 범위로 보여 준다. 하나의 COP로 모든 지역을 칠하지 않는 방식이다.

겨울 피크는 평균과 다르다. 한파 때 여러 히트펌프가 고속 운전하고 보조저항히터까지 켜지면 전력수요가 급격히 오른다. IEA는 2024년 주요 시장에서 히트펌프가 연간 피크전력수요의 2-16%를 차지했다고 집계한다. 동시에 온수탱크와 건물 자체의 열용량, 하이브리드 제어, 시간대별 예열을 통해 부하를 옮길 수 있다고 본다.

건물 효율이 계통 투자와 연결되는 이유다. [IEA의 2022년 분석](https://www.iea.org/reports/the-future-of-heat-pumps/executive-summary)은 유럽식 효율등급을 두 단계 높이는 예에서 난방에너지 수요를 절반으로 줄이고 필요한 히트펌프 크기와 피크수요 증가도 낮출 수 있다고 설명한다. 개별 집의 보증값은 아니지만 외피 개선이 장비 가격과 배전망을 동시에 줄이는 방향을 보여 준다.

## 11. 히트펌프 매출은 HVAC 사업부 안에 숨어 있다

히트펌프 시장이 커진다고 어느 회사의 이익이 얼마나 늘어나는지는 별도 질문이다. 압축기, 완제품, 설치, 서비스와 제어가 나눠 갖고, 에어컨·칠러·보일러 매출과 한 부문에 섞이기 때문이다.

미국 회사는 EDGAR에 제출한 10-K, 한국 회사는 DART 공시를 같은 시점에 맞추되 공개 범위를 섞지 않아야 한다. 이 글은 SEC 원문과 LG전자 공식 실적을 직접 확인하고, DartLab의 DART·EDGAR 패널로 회사 전체 재무만 교차 검산했다.

증거는 다음 사다리로 읽는 편이 안전하다.

1. 제품 발표와 최저 운전온도
2. 표준 시험의 COP와 용량 유지
3. 독립 현장 SPF와 보조열·제상 데이터
4. 반복 출하와 설치 기반
5. 유지보수·부품·서비스 매출
6. 히트펌프 전용 매출과 마진

많은 회사가 1과 2를 공개한다. 상장사 공시는 HVAC 전체인 5 근처까지 보이지만, 6은 드물다.

![압축기와 열교환기, 완제품, 설치, 제어, 서비스에 Carrier, Trane과 LG를 배치하고 제품 증거와 재무 증거를 분리한 지도](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/8c/8c0001b5d83fbabefb30c8310ba81637b36637cfa63d5445f4dfa9a3b405da0c.svg)

### Carrier: 보일러 회사를 산 것이 아니라 전환기 고객 기반을 샀다

[Carrier 2025 10-K](https://www.sec.gov/Archives/edgar/data/1783180/000178318026000008/carr-20251231.htm)는 2025년 매출 217억4,700만달러와 조정 전 영업이익 22억달러를 공시한다. Climate Solutions Europe 매출은 50억4,400만달러, 부문영업이익은 4억4,400만달러, 부문마진은 8.8%다. 여기에는 히트펌프만 아니라 난방, 냉방, 환기, 제어와 서비스가 섞여 있다.

Carrier가 2024년 Viessmann Climate Solutions를 산 총 대가는 141억5,700만달러였다. 대상 사업은 히트펌프뿐 아니라 보일러, 태양광, 가정용 배터리와 디지털 솔루션을 포함한다. 이 구성이 중요하다. 유럽 난방 전환은 보일러가 어느 날 사라지고 히트펌프가 그 자리를 단순 치환하는 사건이 아니다. 기존 보일러 고객, 수배관 기술, 설치자망, 급탕과 제어를 가진 회사가 하이브리드와 전기식 제품으로 고객 생애주기를 옮기는 과정이다.

다만 141억5,700만달러를 "히트펌프 기업가치"라고 부르면 틀린다. Viessmann의 여러 제품과 브랜드, 유통망, 서비스와 미래 시너지를 함께 산 가격이다. Carrier 유럽 부문의 2025년 매출과 8.8% 마진도 히트펌프 전용 수익성이 아니다. 오히려 이 빈칸 자체가 투자자가 추적할 지표다.

### Trane Technologies: 제품보다 설치 기반과 서비스의 현금흐름

[Trane Technologies 2025 10-K](https://www.sec.gov/Archives/edgar/data/1466258/000162828026005731/tt-20251231.htm)는 공기열, 냉한지 주거용, 수열과 지열 히트펌프, 하이브리드 난방, 냉매 회수, 제어와 서비스 계약을 제품 목록에 함께 둔다. 2025년 회사 매출은 213억2,190만달러, 영업이익은 39억6,740만달러다.

미주 부문 매출은 171억6,880만달러, 조정 EBITDA 마진은 21.6%다. 하지만 상업용 HVAC, 주거용 냉난방과 운송냉동이 섞인 지역 부문이다. 높은 마진을 히트펌프 마진이라고 읽을 수 없다. Trane이 가치사슬에서 중요한 이유는 히트펌프 박스 하나보다 건물 제어, 시운전, 유지보수와 방대한 설치 기반을 함께 가졌기 때문이다.

히트펌프 전환이 진행될수록 장비 판매 뒤의 역할이 길어진다. 필터와 부품, 냉매 회수, 센서 교정, 소프트웨어, 열저장과 수요반응 제어가 반복매출을 만든다. 설치가 복잡할수록 서비스의 가치도 커지지만, 보증비용과 기술자 부족도 함께 커질 수 있다.

### LG전자: 압축기에서 완제품까지 있지만 전용 매출은 없다

[LG전자 2025년 공식 실적](https://www.lg.com/global/newsroom/news/corporate/lg-electronics-releases-fourth-quarter-and-full-year-2025-financial-results/)에서 ES 사업 매출은 9조3,200억원, 영업이익은 6,473억원이다. 단순 계산 영업이익률은 약 6.9%다. 에어컨, 시스템 공조, 히트펌프와 칠러가 함께 들어 있다.

LG의 강점은 압축기와 모터, 인버터를 내부에서 만들고 공기 대 공기, 공기 대 물, 급탕과 상업용 시스템까지 연결한다는 점이다. 냉한지 제품 개발에서 압축기 운전영역과 완제품 제어를 함께 조정할 수 있다. 그러나 ES 사업의 성장이나 6.9% 마진을 히트펌프만의 성과로 돌릴 수는 없다.

DartLab의 `Company.panel`로 Carrier, Trane과 LG전자의 2025 회사 전체 재무를 검산했다. Trane은 매출 213억2,190만달러와 영업이익 39억6,740만달러, LG전자는 매출 89조2,025억원과 영업이익 2조4,784억원이 확인됐다. Carrier의 매출 217억4,700만달러와 연구개발비 6억2,500만달러도 패널에서 확인했다. 이 숫자는 기술 투자 여력과 전사 현금흐름의 배경이지, 히트펌프 전용 손익이 아니다.

```python
import dartlab

with dartlab.Company("CARR") as carrier:
    carrierIs = carrier.panel("IS", freq="Y")

with dartlab.Company("TT") as trane:
    traneIs = trane.panel("IS", freq="Y")

with dartlab.Company("066570") as lg:
    lgIs = lg.panel("IS", freq="Y")
```

[LG전자 기업이야기](/blog/066570-lg-electronics)를 함께 보면 ES 사업의 6.9% 마진이 TV 적자와 생활가전, 전장 사업 사이에서 전사 이익에 어떻게 기여하는지 볼 수 있다. 이번 글에서 중요한 결론은 "LG가 승자"가 아니라 **공개된 HVAC 숫자만으로 히트펌프의 독립 수익성을 아직 계산할 수 없다**는 것이다.

## 12. 기술 성숙도는 높지만 시스템 통합은 아직 지역 산업이다

히트펌프의 증기압축 원리는 새 기술이 아니다. 냉장고와 에어컨에서 수십 년 동안 양산됐고, 가변속 압축기와 전자팽창밸브, 열교환기도 성숙했다. "작동하는가"의 단계는 지났다.

그렇다고 모든 시장에서 동일한 제품이 곧바로 보일러를 바꾸는 완성 단계도 아니다. 성숙도는 층마다 다르다.

| 층위 | 현재 성숙도 | 남은 결손 |
|---|---|---|
| 증기압축 원리 | 성숙 | 물리 상한은 변하지 않는다 |
| 온난 기후 공기 대 공기 | 대규모 상용 | 난방으로 분류되지 않는 시장통계와 피크 관리 |
| 냉한지 공기열 | 상용 확대 | 설계온도 현장 용량, 제상과 보조열 분포 |
| 기존 주택 공기 대 물 | 사례 축적 | 열부하·수온 진단, 설치자 생산성과 품질 보증 |
| 저GWP 냉매 | 제품 전환 중 | 충전량, 안전교육, 회수와 장기 누출 데이터 |
| 산업용 고온 | 저온·중온 공정부터 초기 확대 | 공정 통합, 고온 냉매, 전력 인입과 경제성 |
| 독립 재무 증거 | 부족 | 히트펌프 전용 출하, 매출, 마진과 서비스 비용 |

[IEA Heat Pump Monitor 2026](https://www.iea.org/reports/heat-pump-monitor-2026/key-findings)에 따르면 히트펌프는 2024년 세계 전체 난방 수요의 약 5%, 건물 공간난방의 약 12%를 공급했다. 건물용 판매는 2022년 정점을 찍은 뒤 2023-2024년에 둔화했고 2025년에 안정됐다. 장기 성장 서사와 단기 판매 사이클이 동시에 존재한다.

또 하나의 반전이 있다. 2024년 주요 시장에서 건물용 판매의 70% 이상이 지역 내에서 공급됐다. 중국산 모듈이 세계를 거의 같은 형태로 덮는 태양광과 다르다. 기후, 전압, 주택형태, 덕트와 수배관, 소음규정, 냉매와 설치 채널이 지역별로 다르기 때문이다. 다만 상류 로터리 압축기 생산은 중국 의존도가 높아 글로벌 공급망 위험이 남아 있다고 IEA는 지적한다.

설치자 부족도 핵심 병목이다. 냉매 기술자, 전기기사, 배관설비자와 건물에너지 진단이 한 현장에서 만나야 한다. 제조사가 제품 COP를 5% 높여도 잘못된 유량, 과한 공급수온, 보조히터 설정 하나가 그 이상을 잃게 만들 수 있다.

여기서 흔한 오해를 정리하자.

- **"영하에서는 히트펌프가 작동하지 않는다."** 구형 제품과 냉한지 제품을 구분해야 한다. 다만 작동, 용량 유지와 높은 COP는 서로 다른 주장이다.
- **"노후 주택에는 무조건 안 된다."** 건축 연도보다 설계부하, 방열면적과 공급수온을 봐야 한다. 개조 비용이 경제성을 가를 뿐 물리적으로 일괄 금지되는 것은 아니다.
- **"COP 4면 요금은 가스의 4분의 1이다."** 전기와 가스 단가, 보일러효율, SPF와 보조열을 넣어야 한다.
- **"저GWP 냉매가 무조건 최고다."** 기후 영향과 함께 가연성, 압력, 충전량, 효율, 누출과 회수 체계를 본다.
- **"완제품 회사가 이익을 독식한다."** 압축기, 설치, 제어, 서비스, 방열기와 전력망이 가치를 나눈다.
- **"판매 대수만 늘면 전력망 부담이다."** 피크는 늘 수 있지만 열저장, 외피 개선, 가변제어와 하이브리드가 시간대를 옮길 수 있다.

## 13. 관전 포인트는 COP 광고보다 네 가지 교차점이다

![한파 용량, 기존 주택 공급수온, 저GWP 냉매 서비스와 기업 전용 재무 공개의 조건·결과·반증을 비교한 관전판](https://huggingface.co/datasets/eddmpython/dartlab-media/resolve/main/objects/sha256/30/300d9e7f7033ab484f3265b1e79a2c22d0b5d957dfd3d195a2cc3e7621016c34.svg)

히트펌프의 미래를 "곧 보일러를 대체한다" 또는 "추운 나라에서는 안 된다"로 예언할 필요가 없다. 다음 네 조건은 실제 숫자로 강화되거나 무효화될 수 있다.

### 시나리오 1. 냉한지 용량 격차가 닫힌다

**조건:** 설계 외기온도에서 정격 용량 유지율과 COP가 함께 높아지고, 여러 현장의 보조열 사용이 낮아진다.

**메커니즘:** 가변속 압축기, 큰 열교환기, 냉매 분사와 제상 제어가 저온의 냉매 유량과 토출온도를 관리한다.

**결과:** 단독 히트펌프로 감당할 수 있는 기후와 주택 범위가 넓어진다. 배전용량과 보조열 설계도 작아질 수 있다.

**관전 지표:** 영하 15도와 설계온도의 최대 용량, COP, 열적 균형점, 제상 시간, 보조히터 kWh를 본다.

**반증:** 운전 최저온도만 내려가고 같은 온도의 용량, COP와 현장 보조열 데이터가 없으면 이 시나리오는 강화되지 않는다.

### 시나리오 2. 기존 주택의 공급수온이 내려간다

**조건:** 실제 개조 주택의 설계일 공급수온과 계절 평균 수온이 낮아지고 SPF 분포가 오른다.

**메커니즘:** 선택적 단열, 큰 라디에이터, 수력 밸런싱과 날씨보상 제어가 응축온도와 온도 리프트를 낮춘다.

**결과:** 전면 재건축 없이도 경제적인 히트펌프 개조가 가능한 주택이 늘어난다.

**관전 지표:** 설계부하, 공급·환수온도, 유량, 압축기 기동횟수, 버퍼 손실, 전체 시스템 SPF를 본다.

**반증:** 교체 대수만 늘고 수온과 전체 전력, 실내 쾌적 데이터가 공개되지 않으면 시스템 개선 증거가 아니다.

### 시나리오 3. 저GWP 냉매가 서비스 표준으로 흡수된다

**조건:** R-32, R-290과 다른 저GWP 장비의 출하가 늘면서 누출, 설치시간, 교육과 보험 비용이 안정된다.

**메커니즘:** 가연성, 충전량과 압력 조건이 모노블록 설계, 누출감지, 공구와 작업 절차에 표준화된다.

**결과:** 직접 냉매 배출 위험과 규제 전환 비용이 함께 낮아진다.

**관전 지표:** 냉매별 출하 비중, kg당 충전량, 누출률, 회수율, 설치자 인증, 보증과 서비스 비용을 본다.

**반증:** 낮은 GWP 제품 발표만 늘고 누출·회수·교육·현장 사고 데이터가 비어 있으면 전환 완성으로 볼 수 없다.

### 시나리오 4. HVAC 성장과 히트펌프 이익이 분리돼 보인다

**조건:** Carrier, Trane, LG 같은 회사가 히트펌프 출하, 매출, 설치 기반, 서비스와 마진을 반복 공시한다.

**메커니즘:** 히트펌프가 여러 HVAC 제품 가운데 하나를 넘어 독립적으로 성과를 관리할 만큼 커진다.

**결과:** 기술 성장과 회사 이익의 귀속을 검증할 수 있고, 압축기·완제품·서비스 중 어디에 이익이 남는지도 보인다.

**관전 지표:** 히트펌프 전용 매출, 지역별 출하, 설치 기반, 서비스 비중, 보증비용과 부문마진을 본다.

**반증:** HVAC 부문 성장, 인수 시너지와 제품 수상만 반복되고 전용 숫자가 계속 없으면 재무 귀속은 여전히 불가능하다.

히트펌프의 본질은 "전기로 열을 만드는 신기한 기계"가 아니다. 낮은 온도의 열을 높은 온도로 옮기며, 그 높이만큼 전기를 치르는 시스템이다. 좋은 압축기는 그 비용을 줄인다. 좋은 열교환기는 접근온도를 줄인다. 좋은 집은 필요한 열과 공급수온을 낮춘다. 좋은 설치자는 이 셋을 한 운전점에 맞춘다.

다음에 COP 4라는 숫자를 보면 첫 질문을 바꾸자. "효율이 400%인가?"가 아니라 **"어느 외기온도에서, 무엇을 몇 도까지 데우며, 제상과 펌프와 보조히터까지 넣은 숫자인가?"**라고 묻는 것이다. 그 질문 하나면 제품 광고, 현장 성능과 기업 공시를 서로 다른 칸에 놓을 수 있다.

### 공식 자료와 추가 읽을거리

- [IEA, How a heat pump works](https://www.iea.org/reports/the-future-of-heat-pumps/how-a-heat-pump-works)
- [IEA, Heat Pump Monitor 2026](https://www.iea.org/reports/heat-pump-monitor-2026/key-findings)
- [DOE, Residential Cold-Climate Heat Pump Technology Challenge](https://www.energy.gov/cmei/buildings/articles/residential-cold-climate-heat-pump-technology-challenge-fact-sheet)
- [NREL, Field Validation of Air-Source Heat Pumps for Cold Climates](https://research-hub.nlr.gov/en/publications/field-validation-of-air-source-heat-pumps-for-cold-climates/)
- [Fraunhofer ISE, HP-QA in Existing Buildings](https://www.ise.fraunhofer.de/en/research-projects/wp-qs-im-bestand.html)
- [European Commission, Climate-friendly alternatives to F-gases](https://climate.ec.europa.eu/eu-action/fluorinated-greenhouse-gases/climate-friendly-alternatives-f-gases/air-conditioning_en)
- [EPA, Technology Transitions GWP Reference Table](https://www.epa.gov/hfcs/technology-transitions-gwp-reference-table)
- [Carrier, 2025 Form 10-K](https://www.sec.gov/Archives/edgar/data/1783180/000178318026000008/carr-20251231.htm)
- [Trane Technologies, 2025 Form 10-K](https://www.sec.gov/Archives/edgar/data/1466258/000162828026005731/tt-20251231.htm)
- [LG전자, 2025년 연간 실적](https://www.lg.com/global/newsroom/news/corporate/lg-electronics-releases-fourth-quarter-and-full-year-2025-financial-results/)
